# 年度保养计划（1—12 月）

> **适用范围**：全厂电气设备（配电系统、电机、变频器、PLC/伺服控制柜、现场仪表与网络）。
> **编制原则**：以"春检防雨汛、秋检防寒冬、夏季防高温、全年抓预防更换"为主线，结合生产淡旺季安排停机保养窗口。
> **执行要求**：所有涉及停机停电的作业必须办理《检修作业票》与《停送电操作票》；作业完成后 3 日内在 MES 关闭工单并归档记录。

## 一、全年任务总览表

| 月份 | 重点任务 | 主要内容 | 停机窗口 | 责任岗位 |
|---|---|---|---|---|
| 1 月 | 元旦保电 + 冬季专项 | 车间配电室加热/除湿装置检查；电缆沟防小动物封堵检查；年终设备台账盘点与更新 | 元旦假期 | 电气班组 |
| 2 月 | 春节停产大保养（上半年大修） | 全厂停电清扫；母线螺栓力矩复紧；变压器油位/绕组直阻测试；高压柜预防性试验（委托有资质单位）；UPS 电池核容 | 春节停产 5～7 天 | 设备部+外委单位 |
| 3 月 | 春检准备 + 防雷检测 | 防雷接地电阻全面测试（≤4Ω，独立避雷针≤10Ω）；春检计划编制与物料准备；雨季前屋面漏水排查（配合土建） | 周末 | 电气班组 |
| 4 月 | **春检**（详见第二节） | 雨汛前全面检修 | 春检停电窗口 2 天 | 设备部全员 |
| 5 月 | 电机专项保养 | 全厂电机润滑补脂（2000h 到期清单）；轴承振动普查建档；潜水泵/室外电机绝缘摇测 | 周末轮停 | 电气班组 |
| 6 月 | 夏季防高温专项（一） | 配电室空调检修；控制柜风扇滤网加密清洗（改每周 2 次）；电缆沟排水检查 | 不停电 | 电气班组 |
| 7 月 | 夏季高峰保电 | 高负荷红外测温普查（每周 1 次）；变压器负荷率分析；配电室温湿度记录强化 | 不停电 | 电气班组 |
| 8 月 | 夏季防高温专项（二）+ 防台风 | 防台风加固检查（桥架、室外箱柜）；UPS/EPS 放电测试；雷雨后接地系统抽查 | 视天气 | 电气班组 |
| 9 月 | 秋检准备 | 秋检计划编制；预防性更换到期清单统计（电池、风扇、熔断器等）；备件安全库存盘点与补充 | 不停电 | 设备部 |
| 10 月 | **秋检**（详见第三节） | 冬季前全面检修 | 国庆停产窗口 3 天 | 设备部全员 |
| 11 月 | 取暖季专项 + 年检 | 取暖/伴热回路绝缘测试；室外水箱、管道电伴热检查；年度电气安全器具（绝缘手套/靴/垫）送检 | 周末 | 电气班组 |
| 12 月 | 年终总结 + 次年计划 | 全年故障数据统计（MTTR/MTBF）；故障案例库年度修订；编制次年保养计划与预算；冬季防冻检查 | 周末 | 设备部 |

## 二、春检内容（4 月，雨汛前）

春检以"**防潮、防雷、防进水**"为核心目标：

1. **配电系统**：高压柜、变压器预防性试验（绝缘电阻、耐压、接地导通）；低压柜全面除尘、端子力矩复紧；母线搭接处红外测温建档。
2. **电缆与桥架**：电缆沟抽水清扫、检查电缆外护套有无破损进水；桥架盖板复位；穿墙孔洞防火封堵修补。
3. **防雷接地**：全厂接地电阻测试并出具报告；防雷器（SPD）状态窗口检查，已动作指示的立即更换。
4. **室外与潮湿区域设备**：室外控制箱密封圈更换、干燥剂更换；接线盒防水弯检查；潜水泵绝缘摇测（≥0.5MΩ）。
5. **保护装置**：漏电保护器全量动作试验；热继电器整定值核对（与电机铭牌匹配）；断路器脱扣试验（抽检）。

## 三、秋检内容（10 月，入冬前）

秋检以"**防冻、防静电、保冬季安全**"为核心目标：

1. **配电系统**：全厂二次清扫紧固（对春检项目的复核性检查）；开关机械特性抽检；备自投（ATS）切换试验。
2. **取暖与伴热**：电伴热带绝缘测试（≥1MΩ）、温控器设定核对；空调切换制热模式试运行；配电室防寒封堵。
3. **控制柜专项**：PLC 程序与参数年度备份（异机异盘双份）；伺服参数备份；控制柜照明、插座、检修电源检查。
4. **仪表系统**：温度、压力、称重仪表年度校验（送检或自校）；安全光幕、急停回路功能试验并记录。
5. **应急预案演练**：结合秋检组织年度第二次应急演练（如全厂失电、变压器故障），验证预案有效性。

## 四、预防性更换周期表

> 原则：**到期即换、不听"还能用"**；更换需领用备件并在台账登记，旧件做标记回收（防止混用）。

| 序号 | 更换对象 | 更换周期 | 更换判据（先到为准） | 数量/年（示例） |
|---|---|---|---|---|
| 1 | 电机轴承润滑脂 | 6 个月 / 2000h | 补脂周期：注脂量 = 轴承腔 1/3～1/2 | 全厂电机轮换 |
| 2 | 电机轴承（开式） | 2 年 | 有异响/温升超标提前换 | 按状态监测 |
| 3 | PLC CPU 锂电池 | 3 年 | 电压 <3.0V 或报警即换 | ~15 只 |
| 4 | 绝对值编码器电池 | 2 年 | 电压低于下限或告警位 | ~8 只 |
| 5 | 柜顶散热风扇 | 2 年 | 异响、转速下降、启动困难 | ~40 台 |
| 6 | 控制柜滤网 | 3～6 个月 | 清洗 3 次后发硬破损即换 | ~60 片 |
| 7 | 接触器（高频动作回路） | 100 万次或 2 年 | 触点烧蚀 >20%、熔粘 | ~30 台 |
| 8 | 中间继电器 | 3 年 | 触点接触不良、线圈异响 | ~50 只 |
| 9 | 熔断器熔芯 | 3 年 | 氧化、接触面发热 | ~60 只 |
| 10 | UPS 蓄电池 | 3～5 年 | 核容 <80% 或单体落后 | 1 组/2 组 |
| 11 | 变频器/伺服电解电容 | 5 年（或 3 万小时） | 鼓包漏液、容量 <80%（返厂评估） | 返厂评估 2～3 台 |
| 12 | 电伴热带 | 3 年 | 绝缘 <1MΩ、局部不热 | 视损坏 |
| 13 | 密封圈/干燥剂（室外箱、接线盒） | 1 年 | 秋检统一更换 | 全量 |
| 14 | 防雷模块（SPD） | 雷击后即换 / 5 年 | 灰色窗口指示 | 按指示 |
| 15 | 绝缘手套等安全工器具 | 按试验周期 | 绝缘手套 6 个月耐压试验不合格即换 | 按试验结果 |

## 五、保养工时与预算示例（模拟测算）

| 项目 | 年工时（h） | 说明 |
|---|---|---|
| 日点检 | 365 × 2 × 1.5 | 双班，每班 1.5h |
| 周点检 | 52 × 6 | 每周 6h |
| 春检/秋检 | 2 × 40 × 6 | 两次 × 2~3 天 × 6 人 |
| 预防性更换 | 80 | 按周期表滚动执行 |
| 故障维修 | 200 | 按上年 MTTR × 故障数测算 |

## 六、计划执行与考核

1. 每月 25 日前由设备工程师下达次月保养工单至 MES，明确项目、标准、责任人、安全措施；
2. 保养完成率、准时率纳入设备部月度 KPI（目标 ≥95%）；
3. 保养记录保存 3 年，作为设备大修、更新改造的决策依据；
4. 年度计划每年 12 月修订一次，依据当年故障统计数据动态调整周期（经验反馈闭环）。
