# 电气安全红线十条（一页纸）

> **用途**：新员工培训（《新员工电气安全培训大纲》第 4 课时 P11"电气十条红线逐条解读"）与现场安全看板使用的一页纸清单。
> **条款来源**：全部取自本包内文件——《电气设备应急预案》《电机烧毁应急演练方案》第七节与第五节、《电气设备管理制度汇编》；使用前请结合本厂实际与 GB 26860 等现行规程校核修订。

| 序号 | 红线 | 条款依据（库内文件） |
|---|---|---|
| 1 | 检修必须办票：无检修作业票、停送电操作票不得作业，紧急情况先处置后补票（30 分钟内补录） | 制度汇编·检修作业票/停送电操作票制度；演练方案·报警要求 |
| 2 | **严禁约时停送电** | 预案·恢复送电程序；演练方案·安全注意事项（红线） |
| 3 | 停电作业五步一步不缺：**停电→验电→放电→挂接地线→挂牌上锁**，不能只断本柜、须断上一级电源 | 演练方案·抢修步骤标准第 1 条；预案·4.1 电机抢修 |
| 4 | **严禁不验电作业**：验电器须与电压等级相符且在试验有效期内，验电前先在带电体上确认良好，逐相验电 | 演练方案·抢修步骤标准第 2 条 |
| 5 | **谁挂牌、谁摘牌**，一人一锁一钥匙 | 演练方案·安全注意事项（红线） |
| 6 | 接地线**先接接地端、后接导体端**；拆除时先拆导体端、后拆接地端 | 演练方案·时间轴 14:20；预案·恢复送电第 2 步 |
| 7 | 故障跳闸/失电**严禁盲目强送**：先查保护动作、判明故障点并隔离，未查明原因不得试送 | 预案·4.5 全厂失电 |
| 8 | 未确认断电前**严禁用水灭电气火灾**：电气火灾用干粉/CO₂ 灭火器，烟气环境先通风后进入 | 预案·4.3 电气火灾 |
| 9 | **严禁私拉乱接、严禁触碰运转设备** | 制度汇编·外来施工管理（安全交底内容） |
| 10 | 高处（>2m）电气作业须办高处作业票、系安全带、戴安全帽；**严禁徒手抬运 50kg 以上电机** | 演练方案·安全注意事项（红线） |

> 本文件为**示例文件（教学用途）**，条款为常见通用红线汇编；正式使用时按本厂两票制度与现场规程补充签发、培训与考核记录。
