# 电气设备管理制度汇编

> 本汇编包含四份基础管理制度：《设备台账管理制度》《检修作业票制度》《停送电操作票制度》《外来施工安全管理规定》。
> 制定依据：《中华人民共和国安全生产法》、GB 26860《电力安全工作规程 发电厂和变电站电气部分》、GB 50054《低压配电设计规范》及公司安全生产责任制。
> 适用范围：公司全部生产与辅助区域的电气设备维护检修活动。自发布之日起执行，每两年修订一次。

---

# 第一章 设备台账管理制度

## 第一条 目的
为摸清设备家底、实现电气设备全生命周期可追溯管理，为保养计划、备件储备、更新改造决策提供数据基础，特制定本制度。

## 第二条 范围
本制度适用于全厂高低压配电设备、变压器、电机、变频器、PLC/伺服控制柜、现场仪表、工业网络设备等电气设备台账的建立、维护与使用。

## 第三条 职责
1. 设备部为台账归口管理部门，负责台账的建立、审核、月度盘点与系统维护；
2. 使用部门负责本部门设备变动信息的及时申报；
3. 库管员负责备件台账与设备台账中"更换记录"的联动核对。

## 第四条 台账内容
台账分静态信息与动态信息两部分：
1. **静态信息**：设备编号（按"区域-产线-类型-序号"编码，如 EJ2-A01-M-003）、名称、型号规格、出厂编号、制造商、投运日期、安装地点、额定参数（电压/功率/电流）、防护等级、设计寿命；
2. **动态信息**：检修记录（日期、内容、更换件）、故障记录、润滑与保养记录、点检异常史、预防性更换到期时间、当前状态（运行/备用/检修/封存/报废）。

## 第五条 建立与更新
1. 新设备验收合格后 5 个工作日内录入台账并粘贴设备铭牌标签；
2. 设备位置迁移、改造、更换关键部件，使用部门 3 个工作日内申报，设备部 5 个工作日内更新；
3. 每次维修工单关闭时，由设备部同步更新动态信息，做到"修一次、记一次"；
4. 每月 25 日账、卡、物核对一次，年度大盘点一次，一致率必须 100%。

## 第六条 使用与考核
1. 年度保养计划、备件安全库存测算必须以台账数据为依据；
2. 台账漏登、错登一处考核责任人 50 元，因台账缺失导致决策失误的追究管理责任；
3. 台账数据每月输出《设备状态月报》（完好率、故障率、维修费用 TOP10）。

## 第七条 附则
本制度由设备部负责解释。设备报废须经设备部鉴定、分管副总批准，台账中保留报废记录不得删除。

---

# 第二章 检修作业票制度

## 第一条 目的
为控制检修作业风险，确保检修过程"有票作业、措施到位、监护在岗、验收闭环"，杜绝检修事故，特制定本制度。

## 第二条 适用范围
凡在电气设备及其联动机械上进行的停电检修、带电检修、临近带电作业、高处作业、动火作业、有限空间作业等，均须办理检修作业票（工作票）。事故紧急抢修可先处置后补票，但须在 2 小时内补办手续。

## 第三条 作业票分类
1. 一类票：高压设备检修、带电作业、动火作业——设备部长批准；
2. 二类票：低压配电柜停电检修、控制系统检修——设备工程师批准；
3. 三类票：不停电的检查、清洁、润滑等日常保养——班组长批准。

## 第四条 办票流程
1. 检修负责人填写作业票：工作内容、地点、时间、工作班成员、安全措施；
2. 运行值班人员审核并布置安全措施（停电、验电、挂牌、遮栏），双方到现场确认后签字许可；
3. 作业票一式两份，一份留存运行值班处，一份由检修负责人携带备查；
4. 一张作业票只对应一个工作地点、一组工作人员、一个作业时段；一处变更须重新办票。

## 第五条 安全措施要求
1. 安全措施栏必须逐条确认打勾，不得笼统写"注意安全"；
2. 停电范围以"看不到带电部位、验电确认无压"为界，必要时断开上一级电源；
3. 工作班成员变动须经工作负责人同意并在票面记录；工作负责人不得同时兼任监护人进行作业。

## 第六条 延期与终结
1. 作业超时须提前 30 分钟申请延期，批准人在票面签注，一张票最多延期一次；
2. 检修完毕：清理现场、清点人员工具、拆除临时接地与遮栏→会同运行人员验收→双方签字终结→方可申请恢复送电；
3. 已终结的作业票由设备部统一编号归档，保存 3 年。

## 第七条 考核
无票作业、代签字、措施未落实即开工的，停工整顿并按公司安全奖惩条例考核；造成事故的按"四不放过"原则追责。

---

# 第三章 停送电操作票制度

## 第一条 目的
为规范倒闸操作行为，防止误分误合、带负荷拉刀闸、带电挂地线、走错间隔等恶性误操作事故，特制定本制度。

## 第二条 适用范围
本厂 10kV 及以下高低压配电设备的停送电倒闸操作。

## 第三条 操作票填写
1. 操作票由操作人填写，使用设备**双重名称编号**；
2. 操作项目按操作顺序逐项填写，包括：断开/合上断路器与隔离开关、验电、装设/拆除接地线、悬挂/取下标示牌、检查负荷分配等；
3. 票面不得涂改，写错作废重填；每张票须经过操作人自审、监护人复审、值班负责人批准三级审核签字；
4. 一个操作任务填用一张操作票。

## 第四条 操作执行
1. 倒闸操作必须**两人进行**：一人操作、一人监护，全程穿绝缘鞋、戴安全帽，涉及高压穿绝缘手套；
2. 操作前先在模拟图上预演，无误后方可到现场；
3. 现场执行"唱票—复诵—核对设备编号—操作—打勾"逐项进行，监护人声音清晰，操作人手指口述核对；
4. 操作中发生疑问立即停止，查明原因前严禁继续操作或擅自更改操作票。

## 第五条 停送电安全要点
1. 停电顺序：先断断路器→再断负荷侧刀闸→后断电源侧刀闸；送电顺序相反。严禁带负荷拉合刀闸；
2. 停电后必须验电（验电器先在带电体上确证良好），必要时放电、装设接地线（先接接地端，后接导体端；拆除顺序相反）；
3. **严禁约时停送电**；送电前必须确认作业票已终结、接地线已全部拆除、人员已撤离；
4. 挂牌上锁（LOTO）：停电后在操作把手上挂"禁止合闸，有人工作"标示牌并上锁，谁挂牌、谁摘牌。

## 第六条 监督与归档
1. 重要操作（全厂停电、变压器停送电）由设备工程师到场监护；
2. 操作完成后值班负责人检查票面并加盖"已执行"章；
3. 操作票按月装订归档保存 1 年；每月统计操作票合格率（目标 100%）并纳入考核；
4. 误操作未遂事件按事故隐患上报分析。

---

# 第四章 外来施工安全管理规定

## 第一条 目的
为加强外来施工单位在公司区域内的电气及相关作业安全管理，明确双方安全责任，防止外来施工引发事故，特制定本规定。

## 第二条 资质与协议
1. 外来施工单位须具备相应施工资质、安全生产许可证，电工、焊工等特种作业人员持证上岗，证件复印件报设备部备案；
2. 施工前签订《安全管理协议》，明确作业范围、双方安全职责、违约责任；未签协议不得入场。

## 第三条 入场管理
1. 全体施工人员接受入厂安全教育（不少于 2 小时），考核合格办理临时出入证；
2. 交底内容：厂区危险源分布、报警电话、应急集合点、本公司电气红线（严禁私拉乱接、严禁触碰运转设备）；
3. 施工区域实行定置管理，与非施工区物理隔离。

## 第四条 作业管控
1. 临时用电由公司电工统一接引，执行"一机一闸一漏保"，严禁自行搭接；
2. 动火、高处、有限空间、吊装等危险作业实行作业票制度，经设备部与安全部联合审批；
3. 临近带电设备作业须保持安全距离（10kV ≥0.7m，400V ≥0.35m），无法保证距离的按带电作业管理并停电；
4. 挖掘作业先核对地下电缆走向图，公司派员现场旁站监护；
5. 每日收工断开施工电源、清理火种、检查现场。

## 第五条 监督与考核
1. 安全部每日巡查施工区域，发现违章当场制止；第一次警告教育，第二次停工整改并按协议扣款，情节严重的清退出场；
2. 施工损坏公司设备/电缆的照价赔偿并承担后果责任；
3. 施工用电、动火等费用按协议结算，安全押金在验收合格无违章后退还。

## 第六条 验收与离场
1. 施工完毕由设备部、使用部门联合验收（含隐蔽工程影像核对、绝缘测试记录）；
2. 验收合格后办理离场手续：交回出入证、清退押金、施工资料（图纸、试验报告）归档；
3. 施工质保期内的缺陷由施工单位负责返修，纳入供应商评审记录。

---

## 附则
本汇编自发布之日起施行，由设备部负责解释与修订。各车间可根据本汇编制定实施细则，但不得低于本汇编标准。违反上述制度按公司《安全奖惩管理条例》处理；本汇编未尽事宜按国家现行法律法规执行。
