# 点检记录台账（示例）

> **用途**：演示日点检记录填写，以及周点检表管理要求第 1 条所述《周点检数据台账》的录入与趋势预警口径。
> **数据性质**：**示例数据（虚构）**，非真实运行记录；使用时替换为本厂实测值。

## 一、日点检记录示例（2025-08-02 早班）

表头信息：设备编号 EJ2-A01-M-003｜名称 3# 输送线电机｜区域 二车间｜点检人 张工（示例）｜复核 班长 周工（示例）

| 序号 | 检查项目 | 实测 / 观察 | 判定 | 依据（日点检表标准） |
|---|---|---|---|---|
| 1 | 三相电流 | 14.8 / 15.1 / 14.9 A（不平衡度约 2%） | √ | ≤铭牌额定 15.4A；不平衡 ≤10% |
| 2 | 温升（轴承座/外壳） | 驱动端轴承座 82℃、外壳 61℃ | × | 轴承座 ≤80℃ |
| 3 | 声音 | 驱动端偶发"沙沙"声 | × | 无周期性异响 |
| 4 | 振动 | 手感无明显异常（月度数值测量另录） | √ | ≤4.5mm/s（ISO 10816 B 级） |
| 5 | 接线盒与电缆 | 盒盖密封完好、无烧焦变色 | √ | — |
| 6 | 冷却与清洁 | 风罩少量积尘，风扇运转正常 | √ | — |

**异常记录与闭环（对应日点检表表尾）**：

| 序号 | 发现时间 | 设备编号 | 异常描述 | 处理方式 | 上报工单号 | 处理人 | 确认人 |
|---|---|---|---|---|---|---|---|
| 1 | 08-02 08:40 | EJ2-A01-M-003 | 驱动端轴承座 82℃ 超标伴异音 | ☑ 开票检修 | WX-2508-01 | 张工（示例） | 王工（示例） |

> 闭环说明：当日按故障库案例 04 排查，确认为补脂过量+对中超差；清除多余润滑脂、复测对中 0.04mm，15:00 复测轴承座 71℃，工单关闭（与《MTTR与MTBF月度统计示例》WX-2508-01 对应，修复历时 1.5h）。

## 二、周点检数据台账示例（节选：接地电阻与绝缘趋势）

| 周次 | 日期 | 设备编号 | 接地电阻(Ω) | 绝缘电阻(MΩ)（500V 兆欧表） | 判定 | 趋势提示 |
|---|---|---|---|---|---|---|
| W31 | 2025-08-01 | EJ2-A01-M-003 | 1.8 | 120 | √ | — |
| W32 | 2025-08-08 | EJ2-A01-M-003 | 2.1 | 100 | √ | 绝缘连续 2 次下降，观察 |
| W33 | 2025-08-15 | EJ2-A01-M-003 | 2.4 | 85 | √ | **连续 3 次朝劣化方向发展，未超标亦预警**——开观察单，加密至每周一测并排查环境受潮 |

> 标准：接地电阻 ≤4Ω、运行中电机绕组 ≥0.5MΩ（周点检表第 1/2 项）。数据录入后形成劣化趋势曲线（周点检表管理要求第 1 条）。
