# 演练复盘报告样例 1：电机烧毁应急演练（现场实战）

> **样例说明**：本报告为**样例模板**，演示《电机烧毁应急演练方案》第九节复盘模板的填写方法。文中日期、人名、编号、数据均为**虚构示例，非真实运行数据**；组织演练后请按实际记录替换填写。
> **对应场景**：3# 输送线主驱动电机（YE3-132M-4，7.5kW）运行中冒烟烧毁——与《电机烧毁应急演练方案》演练场景及时间轴一致。

============= 电机烧毁应急演练复盘报告 =============

**报告编号**：YL-2025-01（示例）　**演练日期**：2025-04-18　**编写人**：记录评估组 陈工（示例）

## 一、演练概况

| 项目 | 内容 |
|---|---|
| 演练形式 | 现场实战（真机停电操作、模拟烟雾与故障判定卡件，不真烧电机） |
| 演练场景 | 3# 输送线主驱动电机冒烟、焦味并跳闸，确认绕组烧毁，紧急更换 |
| 参演人数 | 13 人（分组与《电机烧毁应急演练方案》一致） |
| 总历时 | 115 min（14:00—15:55，16:00 起复盘会另计） |
| MTTR | **100 min**（发现 14:05 → 三级验收合格 15:45，构成见表二） |
| 演练结论 | ☑ 成功（得分 **96** 分，≥90 分判成功） |

## 二、时间线记录与 MTTR 构成复算

**时间线**：发现 14:05 → 上报 14:08 → 停电挂牌完成 14:20 → 判故 14:30 → 备件到场 14:40 → 更换完成 15:20 → 试车开始 15:20 → 验收 15:45

**MTTR 构成复算（可加法验证）**：

| 阶段 | 区间 | 历时 |
|---|---|---|
| 发现与报警（急停+呼喊+电话上报） | 14:05—14:08 | 3 min |
| 停电隔离与办票（操作票/作业票、倒闸、验电、放电、挂地线、挂牌上锁） | 14:08—14:20 | 12 min |
| 判故确认（接线盒检查、摇测绝缘、确认烧毁） | 14:20—14:30 | 10 min |
| 备件到场（紧急领料、出库、送达现场，自判故确认起算） | 14:30—14:40 | 10 min |
| 更换作业（备件交接、拆旧、就位找正、接线、测绝缘） | 14:40—15:20 | 40 min |
| 试车与验收（空载点动、带载 15 分钟、三级验收） | 15:20—15:45 | 25 min |
| **合计 MTTR** | 14:05—15:45 | **100 min**（3+12+10+10+40+25） |

## 三、亮点（做得好的 3 条）

1. 报警四要素齐全，操作工 1 分钟内完成急停与呼喊示警；
2. 停电隔离"停电→验电→放电→挂接地线→挂牌上锁"一步不缺，一人操作一人监护，票面零涂改；
3. 备件自判故确认起 10 分钟送达现场（恰达"到位 ≤10 分钟"标准），出库后库存归零当日触发采购补货，绿色通道手续 2 小时内补办完成。

## 四、问题与不足（对照评估表逐条）

| 序号 | 问题描述 | 原因分析 | 整改措施 | 责任人 | 完成期限 |
|---|---|---|---|---|---|
| 1 | 联轴器找正首测同轴度 0.08mm 超差（标准 ≤0.05mm），返工后复测 0.04mm 合格 | 千分表磁性表座吸附面未除漆膜 | 找正前标准作业增加"吸附面除漆打磨"步骤，列入抢修步骤卡 | 现场指挥 王工 | 2025-05-10 |
| 2 | 送电操作一次未唱票复诵，被安全员当场纠正 | 连续作业后疲劳松懈 | 倒闸操作全程录音留痕；评估表对"漏唱票"加倍扣分 | 安全员 刘工 | 2025-05-01 |
| 3 | MES 补录工单用时 42 分钟，超出"30 分钟内"要求 | 抢修后忙于现场恢复，忘记时限 | 手机设 25 分钟提醒；值班交接本增加"补录时限"提示项 | 抢修组 李工 | 2025-04-30 |

## 五、预案与资源改进

- ☑ 预案条款修订：无（本次未暴露预案缺陷）；
- ☑ 备件调整：维持 7.5kW 电机安全线 1 台；出库归零已触发补货（采购单 PR-2025-0418，采购周期 30 天，示例）；
- ☑ 工具/仪表补充：增配激光对中仪 1 套（对应问题 1 根因，缩短找正时间）；
- ☑ 培训需求：联轴器激光找正实操专项训练 1 次（6 月电机专项保养前完成）。

## 六、经验反馈

- 本次案例是否入库故障库：**否**——绕组短路口径见案例 01、端子过热见案例 09；本次"烧毁应急更换流程"要点已回填《电机烧毁应急演练方案》第五节作业要点；
- 是否需要修订点检表/保养计划：**是**——建议《年度保养计划》5 月电机专项增加"主输送线驱动电机每半年一次激光对中复测"（已提交设备工程师评审）。

## 七、签审

编写：陈工（示例）　现场指挥：王工（示例）　安全员：刘工（示例）　总指挥批准：赵部长（示例）

======================================================

## 附：评估得分表（对照《电机烧毁应急演练方案》第八节）

| 项目 | 满分 | 得分 | 扣分说明 |
|---|---|---|---|
| 报警上报 | 15 | 15 | 四要素齐全，急停呼喊 ≤1 分钟 |
| 停电隔离 | 20 | 20 | 操作票规范、验电到位、挂牌上锁正确 |
| 抢修质量 | 25 | 23 | 找正首测超差返工一次（-2） |
| 备件保障 | 10 | 10 | 到场 10 分钟（自判故确认起算）≤10 分钟、补货流程触发 |
| 恢复验收 | 10 | 10 | 试车数据完整、三级验收、MES 闭环 |
| 安全与协同 | 15 | 13 | 一次未唱票复诵（-2） |
| 时间指标 | 5 | 5 | MTTR 100 min ≤120 min |
| **合计** | **100** | **96** | 成功（≥90） |
