# 演练复盘报告样例 2：PLC 掉站应急演练（现场实战）

> **样例说明**：本报告为**样例模板**，文中日期、人名、编号、数据均为**虚构示例，非真实运行数据**；组织演练后请按实际记录替换填写。
> **对应场景**：故障库案例 11（ET200 远程站 24V 开关电源失电致 PLC 掉站）——检验《电气设备应急预案》4.4 情景处置程序。

============= PLC 掉站应急演练复盘报告 =============

**报告编号**：YL-2025-02（示例）　**演练日期**：2025-09-26　**编写人**：记录评估组 陈工（示例）

## 一、演练概况

| 项目 | 内容 |
|---|---|
| 演练形式 | 现场实战（教员在 ET200 远程站注入"开关电源失电"模拟卡件） |
| 判级 | II 级（紧急）：产线联锁停机（按《电气设备应急预案》响应分级） |
| 参演人数 | 13 人 |
| 总历时 | 96 min（08:55 宣布开始—10:31 宣布结束，复盘会另计） |
| MTTR | **83 min**（发现 09:00 → 三级验收合格 10:23） |
| 演练结论 | ☑ 基本成功（得分 **88** 分，75～89 分判基本成功，需整改） |

## 二、时间线记录与 MTTR 构成复算

**时间线**：发现 09:00 → 上报 09:02 → 判故 09:14 → 备件到场 09:32 → 更换完成 09:52 → 试车开始 09:52 → 验收 10:23

**MTTR 构成复算（可加法验证）**：

| 阶段 | 区间 | 历时 |
|---|---|---|
| 发现与上报 | 09:00—09:02 | 2 min |
| 判故定位（读诊断缓冲区定位从站、测电源输出 0V） | 09:02—09:14 | 12 min |
| 备件到场（开关电源 DR-120-24 出库送达） | 09:14—09:32 | 18 min（标准 ≤10 min，超 8 min） |
| 更换作业（断电挂牌、换电源、接线） | 09:32—09:52 | 20 min |
| 送电清障复位 | 09:52—10:03 | 11 min |
| 试车与验收 | 10:03—10:23 | 20 min |
| **合计 MTTR** | 09:00—10:23 | **83 min**（2+12+18+20+11+20） |

## 三、亮点（做得好的 3 条）

1. 判故路径清晰：先读诊断缓冲区、再定位从站、后测电源输出，未走弯路；
2. 更换电源严格执行"停电→验无压→挂牌上锁"（整改补做到位后继续作业）；
3. 备件台账联动核对：DR-120-24 库存 4→3，未破安全线 2，不触发补货（口径与《备件安全库存表》一致）。

## 四、问题与不足（对照评估表逐条）

| 序号 | 问题描述 | 原因分析 | 整改措施 | 责任人 | 完成期限 |
|---|---|---|---|---|---|
| 1 | 口头报警未报"是否伤人"要素 | 报警要点未上墙 | 值班台张贴"四要素"提示卡，班前会抽问 | 班长 周工 | 2025-10-15 |
| 2 | 备件送达 18 分钟（标准 ≤10 分钟） | 备件库距车间远、夜间照明不足 | 24V 电源等高频消耗件移设二级库（示例方案，待评审） | 库管员 吴工 | 2025-10-31 |
| 3 | 拆旧电源前未对 24V 母线验无压即动手，被安全员叫停 | 抢修步骤卡未列该项 | 修订抢修步骤卡：更换电源类作业增加"断电→验无压"前置步骤 | 现场指挥 王工 | 2025-10-10 |
| 4 | 试车 20 分钟只记录 3 次电流（要求每 5 分钟 1 次） | 记录分工未明确 | 记录评估组指定专人按时间节点提醒 | 记录组 郑工 | 2025-10-08 |

## 五、预案与资源改进

- ☑ 预案条款修订：4.4 情景增加"更换电源类部件前必须验无压"步骤；
- ☑ 备件调整：DR-120-24 库存 3（安全线 2，维持）；评估二级库试点方案；
- ☑ 工具/仪表补充：无；
- ☑ 培训需求：报警四要素专项复训（结合培训大纲第 4 课时场景演练加考该要素）。

## 六、经验反馈

- 本次案例是否入库故障库：**是**——在案例 11 追加"补充记录"（验无压要点与二级库建议，见故障库维护记录示例）；
- 是否需要修订点检表/保养计划：**是**——日点检表 PLC 第 2 项（DC24V ±5%）维持现状；将"电源失电致掉站"判故路径写入培训大纲第 4 课时场景 B 讲评要点。

## 七、签审

编写：陈工（示例）　现场指挥：王工（示例）　安全员：刘工（示例）　总指挥批准：赵部长（示例）

======================================================

## 附：评估得分表（对照《电机烧毁应急演练方案》第八节框架）

| 项目 | 满分 | 得分 | 扣分说明 |
|---|---|---|---|
| 报警上报 | 15 | 13 | 四要素缺"是否伤人"（-2） |
| 停电隔离 | 20 | 17 | 拆装前未验无压被叫停（-3） |
| 抢修质量 | 25 | 25 | 判故准确、一次试车成功 |
| 备件保障 | 10 | 7 | 送达 18 分钟 >10 分钟（-3） |
| 恢复验收 | 10 | 9 | 试车电流记录缺 1 次（-1） |
| 安全与协同 | 15 | 12 | 监护缺位一次（-3） |
| 时间指标 | 5 | 5 | MTTR 83 min ≤120 min |
| **合计** | **100** | **88** | 基本成功，需整改（75～89） |
