# 演练复盘报告样例 3：全厂失电应急演练（桌面推演）

> **样例说明**：本报告为**样例模板**，文中日期、人名、编号、数据均为**虚构示例，非真实运行数据**；组织演练后请按实际记录替换填写。
> **对应场景**：《电气设备应急预案》4.5 全厂失电情景——对应《年度保养计划》秋检"年度第二次应急演练（如全厂失电、变压器故障）"，为桌面推演（沙盘+角色扮演，无现场倒闸）。

============= 全厂失电应急演练复盘报告（桌面推演） =============

**报告编号**：YL-2025-03（示例）　**演练日期**：2025-10-17　**编写人**：记录评估组 陈工（示例）

## 一、演练概况

| 项目 | 内容 |
|---|---|
| 演练形式 | 桌面推演（沙盘图板 + 角色扮演；倒闸正确性按操作票逐项口述验证） |
| 情景注入 | 雷雨夜 10kV I 段进线电缆头击穿接地，I 段进线开关跳闸；备自投（ATS）装置闭锁未动作（推演注入），全厂失电停产；UPS/EPS 正常切换保障应急照明与消防负荷 |
| 判级 | I 级（重大）：全厂失电（按《电气设备应急预案》响应分级，报公司应急指挥部） |
| 参演人数 | 13 人 |
| 总历时 | 100 min（20:00 宣布开始—21:40 宣布结束，复盘会另计） |
| MTTR | **80 min**（故障注入 20:10 → 全部负荷恢复并确认复产 21:30，为沙盘推演值） |
| 演练结论 | ☑ 成功（得分 **94** 分，≥90 分判成功） |

## 二、时间线记录与 MTTR 构成复算

**时间线**：发现 20:10 → 判级与上报完成 20:12 → 故障隔离完成 20:25 → 倒闸送电完成 21:05 → 分批恢复负荷完成 21:25 → 复产确认 21:30

**MTTR 构成复算（可加法验证）**：

| 阶段 | 区间 | 历时 |
|---|---|---|
| 发现与判级（集控告警确认全厂失电，报公司指挥部与 95598） | 20:10—20:12 | 2 min |
| 判故与故障隔离（保护动作检查，判明 I 段进线电缆头击穿；断开 I 段进线开关、验电挂牌隔离） | 20:12—20:25 | 13 min |
| 倒闸送电（ATS 闭锁，按操作票手动切换 II 段：填票→模拟预演→倒闸→II 段母线充电→变压器冲击合闸） | 20:25—21:05 | 40 min |
| 分批恢复负荷（应急照明/消防→关键工艺负荷→一般负荷） | 21:05—21:25 | 20 min |
| 复产确认与汇报 | 21:25—21:30 | 5 min |
| **合计 MTTR** | 20:10—21:30 | **80 min**（2+13+40+20+5） |

## 三、亮点（做得好的 3 条）

1. "严禁盲目强送"执行到位：先查保护动作与故障指示，判明电缆头击穿并隔离后，方转入倒闸送电；
2. ATS 闭锁异常工况下按操作票手动切换，唱票—复诵—手指口述全程无缺项；
3. 分批恢复负荷顺序正确：应急照明/消防→关键工艺→一般负荷，与预案 4.5 一致。

## 四、问题与不足（对照评估表逐条）

| 序号 | 问题描述 | 原因分析 | 整改措施 | 责任人 | 完成期限 |
|---|---|---|---|---|---|
| 1 | 倒闸操作票一处步骤顺序笔误（验电与放电顺序颠倒），推演中当场纠正并重走 | 操作票模板未按本情景固化 | 编制《全厂失电手动切换操作卡》并入预案附件（示例） | 现场指挥 王工 | 2025-11-15 |
| 2 | 判级上报与故障排查两组推进不同步，出现约 5 分钟等待 | 桌面推演信息传递靠口头 | 明确"判级信息同步到全部小组"的口令节点 | 记录组 郑工 | 2025-11-01 |
| 3 | 向 95598 报修话术生疏（厂址、故障描述、联系人要素不全） | 缺少报修信息卡 | 制作"电网报修信息卡"贴于集控台 | 运行发现组 周工 | 2025-11-01 |

## 五、预案与资源改进

- ☑ 预案条款修订：4.5 情景增补"ATS 闭锁时手动切换操作卡"（对应问题 1）；
- ☑ 备件调整：无（本次不涉及备件消耗；应急物资 5 分钟清点到位）；
- ☑ 工具/仪表补充：集控台增加电网报修信息卡；
- ☑ 培训需求：全厂失电判故与隔离逻辑专项讲课 1 次（结合秋检执行）。

## 六、经验反馈

- 本次案例是否入库故障库：**否**——全厂失电属预案情景而非设备案例，处置经验直接回填《电气设备应急预案》4.5 与秋检计划；
- 是否需要修订点检表/保养计划：**是**——建议秋检在"备自投（ATS）切换试验"基础上增加"ATS 闭锁工况模拟试验"项（已提交设备工程师评审）。

## 七、签审

编写：陈工（示例）　现场指挥：王工（示例）　安全员：刘工（示例）　总指挥批准：赵部长（示例）

======================================================

## 附：评估得分表（沿用《电机烧毁应急演练方案》第八节框架，"抢修质量"项替换为"倒闸切换正确性"）

| 项目 | 满分 | 得分 | 扣分说明 |
|---|---|---|---|
| 报警上报 | 15 | 15 | 判级及时、公司指挥部与 95598 报告要素完整 |
| 停电隔离 | 20 | 20 | 故障隔离顺序正确、验电挂牌到位 |
| 倒闸切换正确性 | 25 | 22 | 操作票一处顺序笔误（-3） |
| 应急物资保障 | 10 | 10 | 清点 5 分钟到位 |
| 恢复验收 | 10 | 10 | 分批恢复顺序正确、确认复产 |
| 安全与协同 | 15 | 12 | 两组推进不同步（-3） |
| 时间指标 | 5 | 5 | MTTR 80 min ≤120 min |
| **合计** | **100** | **94** | 成功（≥90） |
