# 电气设备应急预案

> **编制目的**：规范电气设备突发故障及人身触电、电气火灾、全厂失电等紧急事件的响应程序，明确"谁来做、按什么顺序做、做到什么程度"，把应急处置从"靠吼"变成"靠程序"。
> **编制依据**：《中华人民共和国安全生产法》、GB 26860《电力安全工作规程 发电厂和变电站电气部分》、《电气设备管理制度汇编》（两票三制、LOTO 条款）及本维保体系文件。
> **适用范围**：全厂高低压配电系统、电机、变频器、PLC/伺服控制柜、现场仪表与工业网络的突发故障及相关紧急事件。
> **配套文件**：演练按《电机烧毁应急演练方案》组织，复盘按《演练复盘报告样例1—3》所载模板执行；票样见《台账与票样/作业票与操作票票样.md》。
> **文档性质**：本文档为维保体系文档包的示例文件，组织机构、电话、数量等请按本厂实际修订后发布。
> **版本**：V1.0（示例）｜ 修订要求：每两年修订一次，演练或真实事件后即时修订。

---

## 一、应急组织机构与职责

应急组织共 **13 人**（与《电机烧毁应急演练方案》分组完全一致），日常各司其职、应急时按组集结：

| 组别 | 人数 | 组成 | 职责 |
|---|---|---|---|
| 应急指挥组 | 1 | 组长：设备部长 | 宣布启动/终止响应，总体决策与对外报告，事后讲评 |
| 现场指挥 | 1 | 设备工程师 | 故障判级、现场处置指挥、技术方案把关、进度控制 |
| 运行发现组 | 3 | 操作工 2 + 班长 1 | 发现异常、第一时间急停与呼喊示警、报警上报、现场警戒配合 |
| 电气抢修组 | 3 | 电工 2 + 监护人 1 | 倒闸停电、验电挂牌、故障确认、抢修更换、试车送电 |
| 备件保障组 | 2 | 库管员 1 + 采购 1 | 备件出库与送达（绿色通道）、补货触发、紧急采购 |
| 安全监督组 | 1 | 安全员 | 全程安全监护、设置警戒区、纠正违章、必要时行使"停止作业权" |
| 记录评估组 | 2 | 设备部/班组人员 | 时间节点记录、影像留存、评估打分、复盘报告编写 |

**值班要求**：设备部设 24 小时值班电话（内线 XXX），值班人接到报警后 1 分钟内转报现场指挥与组长。

## 二、响应分级

| 级别 | 情形（示例判据） | 响应层级 | 目标 |
|---|---|---|---|
| III 级（一般） | 单台/单点故障，无人员伤害、不影响整线生产（如单只传感器失效、备用设备故障） | 班组级：常规维修工单处理 | 当班闭环 |
| II 级（紧急） | 关键设备故障造成产线停机，或出现冒烟、焦味、异响、跳闸等可能扩大的征兆（如主输送线电机烧毁、PLC 掉站、伺服飞车、通讯风暴） | 设备部级：启动本预案，成立现场抢修组 | MTTR ≤ 2 小时 |
| I 级（重大） | 人身触电、电气火灾、全厂失电、变压器/10kV 系统故障 | 公司级：报公司应急指挥部，同步按本预案处置电气部分；必要时拨打 119/120/95598 | 先救人、后抢修 |

**判级与升级**：由现场指挥（设备工程师）判级；情况紧急时按"先高后低"原则先按高一级响应，核实后再降级。任何人发现 I 级情形可直接报警，无需逐级请示。

## 三、报警与启动程序

1. **发现**：任何人发现冒烟、焦味、异响、跳闸、人员触电等异常，立即按下急停或断开就近电源，并呼喊示警；
2. **上报**：口头报警必须包含**四要素**——时间、地点（设备编号）、现象、是否伤人；报设备部值班电话（内线 XXX）；
3. **判级启动**：现场指挥到场判级；II 级及以上宣布启动本预案，各组按第一章职责 10 分钟内到场集结；
4. **办票**：抢修作业执行"两票"制度——停电倒闸办《停送电操作票》，检修作业办《检修作业票》；事故紧急抢修可先处置后补票，2 小时内补办手续（制度汇编第二章第二条）；
5. **补录**：紧急情况先处置后补单，处置完成后 30 分钟内在 MES 补录工单。

## 四、现场处置程序（分情景）

### 4.1 电机冒烟/烧毁/跳闸（对应故障库案例 01/02/09，演练脚本见《电机烧毁应急演练方案》）

按六步执行：**停电隔离**（断开上一级电源，停电→验电→放电→挂接地线→挂牌上锁）→**故障确认**（兆欧表摇测绕组，留存数据）→**备件调用**（紧急领料单，绿色通道先发货后补手续）→**更换作业**（拆前标记地脚垫片，找正、力矩紧固、防松标记、PE 线先接）→**复电试车**（空载点动确认转向→空载 5 分钟→带载 15 分钟，每 5 分钟记录温度/电流/振动）→**三级验收复产**。

### 4.2 人身触电

① 脱离电源：低压——拉闸、拔插头或用干燥绝缘物挑开电线，**严禁徒手拉拽**；高压——保持安全距离（10kV ≥0.7m），通知电工断电；② 判断意识与呼吸，呼救并拨打 120；③ 无呼吸立即 CPR（按压深度 5～6cm、频率 100～120 次/分、30:2），就近取 AED 按四步操作；④ 电烧伤现场处理按《新员工电气安全培训大纲》第 2 课时要点执行。救护持续到专业人员接手。

### 4.3 电气火灾

① 先断电：火灾区域内设备先停电（按操作票，情况危急时先断电后补票）；② 灭火：使用干粉或 CO₂ 灭火器，**未确认断电前严禁用水**；③ 烟气环境先通风后进入，佩戴防护；④ 火势失控立即撤离并拨打 119，向消防人员说明带电情况；⑤ 保护现场，配合调查。

### 4.4 PLC/控制系统故障致联锁停机（对应故障库案例 11/14/17）

① 判级：确认停机范围与设备是否处于危险状态；② 诊断：编程软件读诊断缓冲区，定位首故障；③ 处置：电源类故障更换开关电源/恢复供电，模块类故障按备件清单更换；④ 数据：涉及掉电数据丢失的，从最近备份恢复（备份口径见故障库案例 14 预防措施）；⑤ 复位试车：确认报警消除后按程序恢复，严禁强行复位带故障运行。

### 4.5 全厂失电/变压器故障（秋检第二次演练情景，见复盘样例 3）

① 确认失电范围与保护动作情况，**严禁盲目强送**；② 判明故障点：厂内故障（如进线电缆、变压器）则隔离故障段并验电挂牌；厂外电网故障则联系供电部门（95598）确认恢复时间；③ 倒闸送电：备自投（ATS）未动作或闭锁时，按操作票手动切换至备用电源/母线，执行"唱票—复诵—手指口述"；④ 分批恢复负荷：先应急照明、消防与安全设施（UPS/EPS 保障），后关键工艺负荷，最后一般负荷；⑤ 变压器故障（异味、喷油、瓦斯动作）一律停电隔离，报专业单位试验，未查明原因不得试送。

### 4.6 工业网络瘫痪（对应故障库案例 34/36/39）

① 用备用交换机（导入配置备份）替换故障节点；② 排查环路/广播风暴（逐段拔线、端口镜像抓包）；③ 恢复后核对 MES 采集数据完整性。

## 五、恢复送电与复产步骤（通用收尾）

1. 确认《检修作业票》已终结、工作班人员全部撤离；
2. 拆除接地线（**先拆导体端、后拆接地端**），清点工具与人员；
3. 拆牌解锁：**谁挂牌、谁摘牌**，逐级拆除；
4. 按操作票反向顺序送电：先合电源侧刀闸→再合负荷侧刀闸→最后合断路器；**严禁约时停送电**；
5. 试车：空载点动确认转向→空载 5 分钟→带载 15 分钟，每 5 分钟记录温度/电流/振动；
6. 三级验收（操作工→班长→设备工程师）签字，MES 关单，更换件与故障数据录入台账；
7. 24 小时内提交复盘报告（模板见《演练复盘报告样例1—3》），按"四不放过"原则分析。

## 六、应急保障

1. **备件**：按《备件安全库存表》执行"低于安全线即当日补货"；紧急抢修走绿色通道，先发货后补手续（2 小时内补办出库单）；
2. **应急物资**（示例清单，存放于配电室与备件库，安全员每月核查）：合格验电器、接地线、绝缘手套/靴、警示带与标示牌、干粉/CO₂ 灭火器、应急照明、急救箱、锁具与钥匙牌；
3. **通讯**：设备部值班电话（内线 XXX）24 小时畅通；社会救援电话：火警 119、急救 120、电网服务 95598；
4. **培训与演练**：新员工按《新员工电气安全培训大纲》取证上岗；**每半年组织 1 次应急演练、全年不少于 2 次**（建议上半年电机烧毁实战演练，下半年结合秋检组织全厂失电/变压器故障等场景演练）；每次真实事故后 30 天内组织针对性复演。

## 七、附则

1. 本预案与《电气设备管理制度汇编》配套执行，预案条款低于制度汇编标准的按制度汇编执行；
2. 每次演练与真实事件后按复盘结论即时修订本预案，并在版本页登记修订记录；
3. 本预案由设备部负责解释，自发布之日起施行。
