# 电气设备周点检表

> **适用范围**：全厂低压配电系统、电机回路、控制柜、现场仪表。
> **点检频次**：每周一次（建议周五白班执行，避开生产高峰），需办理检修作业票、部分项目需停机停电后执行。
> **安全要求**：凡涉及接触带电部件的项目（端子紧固、兆欧表测试），必须**停电、验电、挂牌上锁**后进行；测试完毕必须拆接地线、清点工具、撤牌送电。
> **判定规则**：每项记录实测值；实测值超标准值即为异常，开维修工单处理。

## 表头信息

| 点检日期 | 点检区域 | 执行班组 | 点检人 | 监护人 | 作业票编号 |
|---|---|---|---|---|---|
|  |  |  |  |  |  |

---

## 周点检项目（12 项）

| 序号 | 点检项目 | 点检方法 | 标准值 / 判定标准 | 周期 | 实测值 | 判定 |
|---|---|---|---|---|---|---|
| 1 | **接地电阻测量** | 断开设备电源，用接地电阻测试仪（三极法）测 PE 干线及重点设备接地端子；雨季前必测 | 保护接地电阻 ≤4Ω；TN-S 系统 PE 与 N 之间绝缘良好 | 每周抽测 20% 设备，轮换覆盖 |  | √/× |
| 2 | **绝缘电阻测试（低压回路）** | 停电验电后，用 500V 兆欧表（新型数字兆欧表）测电机绕组、电缆相间及相对地绝缘，摇测 1 分钟读数，测后放电 | 运行中电机绕组 ≥0.5MΩ；电缆 ≥1MΩ；控制回路 ≥0.5MΩ | 每周抽测（按轮换表） |  | √/× |
| 3 | **散热风扇与滤网清洁** | 断电后拆下柜顶风扇及滤网，压缩空气（干燥，≤0.3MPa）吹扫或清水冲洗晾干；风扇轴承注油（可注型） | 滤网透光无堵塞积黑；风扇通电试转无异响、无卡滞 | 每周（粉尘车间每 3 天） |  | √/× |
| 4 | **端子与紧固件检查** | 停电验电挂牌后，用力矩扳手按力矩表复紧主回路端子（M8≈12N·m、M10≈25N·m、M12≈45N·m，或按柜内力矩标签）；检查有无氧化发黑 | 力矩达标；端子无氧化变色、无烧蚀痕迹；弹簧垫圈压平 | 每周抽检 30% 柜，轮换覆盖 |  | √/× |
| 5 | **配电柜除尘** | 断电后用干燥压缩空气（≤0.3MPa）自上而下吹扫柜内粉尘，吸尘器配合，严禁吹向 PLC 模块插槽（先遮护） | 柜内、元器件表面、母线槽无明显积尘；无金属异物 | 每周（重点变频器柜） |  | √/× |
| 6 | **接触器 / 继电器触点检查** | 停电后打开灭弧罩目视触点，触点烧蚀用细砂纸（00 号）修磨，严重烧蚀更换；检查线圈外观与异味 | 触点接触面 ≥80%、无熔焊、无严重麻点；线圈无烧焦变色、无焦味 | 每周（高频动作回路优先） |  | √/× |
| 7 | **UPS / 直流电源检查** | 查看 UPS 面板自检数据：输入/输出电压、负载率、电池自检结果；记录旁路指示 | 输出 220V ±3%；负载率 ≤70%；电池自检通过、无更换告警 | 每周 |  | √/× |
| 8 | **PLC 电池电压测量** | 带 CPU 电池的 PLC 在上电状态下测电池电压（或通过 HMI 诊断读取） | ≥3.0V 正常；2.8～3.0V 计划更换；<2.8V 立即更换（上电状态更换） | 每周巡测，3 年强制更换 |  | √/× |
| 9 | **电缆桥架 / 穿线管检查** | 目视桥架盖板、支架、穿线管出口护口，重点查拖链入口、高温源附近 | 桥架盖板齐全、电缆无外露磨破、无热源烘烤变色；护口完好 | 每周 |  | √/× |
| 10 | **红外测温普查** | 运行状态下用红外热像仪/测温枪普查配电柜端子、接触器、电机接线盒、插头 | 同回路三相温差 ≤15K；绝对温度：端子 ≤70℃、有异常热点即开单处理 | 每周（负荷高峰时段测） |  | √/× |
| 11 | **应急照明 / 绝缘工具检查** | 按下试验按钮测试应急灯；清点绝缘手套、绝缘鞋、验电笔、绝缘垫等安全工器具外观与试验标签 | 应急灯点亮 ≥30 分钟；绝缘工具在定期试验有效期内（绝缘手套每 6 个月耐压试验）、外观无发粘破损 | 每周 |  | √/× |
| 12 | **漏电保护器动作试验** | 按动漏保试验按钮，漏保应立即跳闸；再合闸恢复 | 每台漏保试验一次均可靠动作；拒动者立即更换 | 每周 |  | √/× |

---

## 周点检轮换说明

1. **接地电阻与绝缘测试**实行轮换覆盖制：将全厂设备分为 5 组，每周抽测 1 组，保证每月全量覆盖一轮；雨季（6～8 月）增加配电室电缆沟湿度检查。
2. **端子紧固**重点覆盖上周出现过高热（红外温差 >10K）的回路。
3. 测试仪器（兆欧表、接地电阻仪、测温枪）每月自检一次，兆欧表开路试验指针/读数应达 ∞。

## 异常处理闭环

| 序号 | 项目号 | 异常描述 | 实测值 / 标准值 | 处理措施 | MES 工单号 | 处理人 | 验证人 |
|---|---|---|---|---|---|---|---|
| 1 |  |  |  /  |  |  |  |  |

> **管理要求**：
> 1. 周点检数据（接地电阻、绝缘电阻、温度等实测值）录入 Excel《周点检数据台账》，形成劣化趋势曲线——连续 3 次测量值朝劣化方向发展即使未超标准也须预警；
> 2. 周点检完成率纳入班组月度绩效考核，目标 100%；
> 3. 所有停电操作必须执行《停送电操作票制度》，谁挂牌、谁摘牌；
> 4. 每月末由设备工程师抽检 10% 项目复核数据真实性。
