# 电气设备日点检表

> **适用范围**：车间配电柜、三相异步电机（含变频电机）、PLC 控制柜、伺服驱动器、现场传感器五大类设备。
> **点检频次**：每班一次（早班到岗后 30 分钟内完成），单台设备点检时间约 5～10 分钟。**覆盖口径**：在运设备按片区分组包干、每班全量点检；备用/封存设备每周轮检一次。执行方式为全员点检（TPM）——操作工做岗位点检、电气人员按片区巡检并抽检复核，电气班组每班投入工时测算见《年度保养计划》第五节。
> **判定规则**：✅ 正常 = 打"√"；❌ 异常 = 打"×"并在表尾"异常记录"栏描述；⚠ 观察项 = 打"△"，连续三天出现即升级为异常上报。
> **安全提示**：日点检为**运行状态外观检查**，严禁打开带电柜门、严禁触碰任何裸露端子；需要开柜检查的项目必须在停机、验电、挂牌后进行。

## 表头信息

| 设备编号 | 设备名称 | 所在区域 | 点检日期 | 班次 | 点检人 | 复核人 |
|---|---|---|---|---|---|---|
|  |  |  |  |  |  |  |

---

## 一、配电柜（低压配电柜 / 动力柜）

| 序号 | 检查项目 | 检查内容 | 正常范围 / 判定标准 | 检查方法 |
|---|---|---|---|---|
| 1 | 三相电压 | 母线电压指示 | 380V 系统：342～418V（额定 ±10%）；三相不平衡度 ≤2% | 看柜面电压表 / 万用表测量 |
| 2 | 三相电流 | 主回路电流指示 | ≤ 断路器 / 接触器额定电流的 80%，三相不平衡度 ≤10% | 看电流表 / 钳形电流表 |
| 3 | 柜内温度与环境 | 柜内空间温度 | 柜内 ≤40℃，柜顶风扇运转正常无异响 | 柜面温度计 / 红外测温枪 |
| 4 | 指示灯与仪表 | 电源、运行、故障指示灯及电压/电流表 | 指示灯齐全、指示与实际状态一致，仪表玻璃无破裂、指针无卡滞 | 目视 |
| 5 | 声音与气味 | 柜内有无"吱吱"放电声、焦糊味、臭氧味 | 无异响、无异味；断路器/接触器无异常"嗡嗡"电磁噪声 | 听诊、嗅辨（距柜门 0.5m） |
| 6 | 外观与封堵 | 柜门关闭、锁具完好，柜底无孔洞 | 柜门密封完好，无水渍、无粉尘堆积，电缆孔封堵泥完整 | 目视 |

## 二、电机（三相异步电机 / 变频电机）

| 序号 | 检查项目 | 检查内容 | 正常范围 / 判定标准 | 检查方法 |
|---|---|---|---|---|
| 1 | 运行电流 | 三相运行电流 | ≤ 铭牌额定电流；三相不平衡度 ≤10% | 钳形电流表分别测 U/V/W |
| 2 | 温升 | 电机外壳、前后轴承座温度 | 外壳 ≤70℃（B 级绝缘），轴承座 ≤80℃；手感可停留 3 秒以上 | 红外测温枪（测驱动端/非驱动端两点） |
| 3 | 声音 | 有无扫膛、轴承"沙沙"声、电磁"嗡嗡"声 | 声音均匀无周期性异响 | 听诊棒抵轴承座听诊 |
| 4 | 振动 | 机身及地脚振动 | 振动速度有效值 ≤4.5mm/s（ISO 10816 B 级）；地脚螺栓无松动、无位移 | 手感 + 振动笔（月度定检数值） |
| 5 | 接线盒与电缆 | 接线盒盖、电源电缆、接地线 | 盒盖齐全密封、无烧焦变色；电缆无破皮挤压；接地线连接牢固 | 目视（停机时手感检查接地螺栓） |
| 6 | 冷却与清洁 | 风罩、散热筋、独立风扇 | 风罩无堵塞、散热筋无明显粉尘覆盖；风扇运转正常 | 目视、听声 |

## 三、PLC 控制柜

| 序号 | 检查项目 | 检查内容 | 正常范围 / 判定标准 | 检查方法 |
|---|---|---|---|---|
| 1 | CPU 状态 | CPU 及各模块状态指示灯 | RUN/DC5V 常亮，SF/ERR/BF 熄灭；无红灯、无闪烁报警 | 透过观察窗 / 开柜目视（断电开柜除外，观察窗读数优先） |
| 2 | 供电电压 | 导轨电源 / 24V 开关电源输出 | DC 24V ±5%（22.8～25.2V）；电源模块无过热变色 | 万用表测端子（在仪表端子排处） |
| 3 | 柜内温度 | 柜内温度与风扇 | 柜内 ≤40℃；柜顶风扇运转、滤网无明显积灰发黑 | 温度计 / 测温枪；目视滤网颜色 |
| 4 | 通讯状态 | 通讯接口/交换机指示灯 | 通讯灯按通讯节拍规律闪烁，无常灭、无常红 | 目视 |
| 5 | I/O 信号 | 输入/输出指示灯与现场状态一致性 | 现场元件动作与 DI/DO 灯一致，无输入悬空闪烁 | 目视比对（联动运行时观察） |
| 6 | 电池与备份状态 | CPU 电池告警信号（带电池机型，如 S7-300）；程序/保持数据备份日期（S7-1200 无用户可更换电池） | 无电池低报警（电池电压细测见周点检表第 8 项，≥3.0V）；S7-1200 最近一次程序/保持数据备份 ≤1 个月 | HMI 报警查看 / 备份台账核对 |

## 四、伺服驱动器

| 序号 | 检查项目 | 检查内容 | 正常范围 / 判定标准 | 检查方法 |
|---|---|---|---|---|
| 1 | 驱动器状态显示 | 面板数码管 / 状态灯 | 无报警代码（如 OC/OV/OL/编码器类代码均不出现），待机显示正常 | 目视（柜门观察窗） |
| 2 | 负载率 | 运行负载率（转矩百分比） | 稳态 ≤60%，瞬时峰值 ≤80% | HMI / 驱动器面板查看 |
| 3 | 温度与通风 | 驱动器散热器、风扇 | 散热器 ≤70℃（手感不超过 3 秒为异常）；风扇运转无异响 | 测温枪 / 听诊 |
| 4 | 动力与反馈电缆 | U/V/W 动力线、编码器线外观 | 无破损、无油污浸泡、插头无松动脱出 | 目视（重点拖链入口处） |
| 5 | 运行声音与平稳性 | 电机运转平稳性 | 无啸叫、无低速爬行抖动、无周期性冲击声 | 听声 + 观察运行画面 |
| 6 | 再生单元 | 制动电阻温度 | 无变色、无焦味，表面 ≤150℃（点检以不变色、无异味为判据） | 目视 + 嗅辨 |

## 五、传感器（接近/光电/编码器/过程仪表）

| 序号 | 检查项目 | 检查内容 | 正常范围 / 判定标准 | 检查方法 |
|---|---|---|---|---|
| 1 | 信号状态 | 传感器指示灯与物料通过节拍 | 有物亮、无物灭（或按逻辑），无乱闪、无常亮/常灭 | 目视 + 对比 HMI 信号 |
| 2 | 感应面/镜头清洁 | 接近开关感应面、光电镜头 | 无金属屑、粉尘、水膜、油污附着 | 目视（清洁须停机或用擦镜纸轻拭） |
| 3 | 安装状态 | 传感器支架、锁紧螺母 | 无松动、无移位，检测距离在额定值 70% 以内 | 目视 + 手感（停机时） |
| 4 | 电缆与接头 | 电缆护套、M12 接头 | 无破皮、无被工件刮蹭痕迹，接头拧紧无进水氧化 | 目视 |
| 5 | 编码器 | 联轴器/安装同心、电缆 | 联轴器无裂纹松动，数值无跳变、累计无丢步 | 目视 + 观察 HMI 计数 |
| 6 | 过程仪表显示 | 温度/压力/液位显示值 | 与工艺正常范围一致，无 "- -" 、无满量程、无负值 | 对比工艺参数表 |

---

## 异常记录与闭环

| 序号 | 发现时间 | 设备编号 | 异常描述 | 处理方式 | 上报工单号 | 处理人 | 确认人 |
|---|---|---|---|---|---|---|---|
| 1 |  |  |  | □现场处理 □开票检修 □继续观察 |  |  |  |

**点检结果确认**：

- 本班共点检设备 ___ 台，异常 ___ 项，其中现场处理 ___ 项、转维修工单 ___ 项。
- 点检人签字：__________　班组长签字：__________　日期：__________

> **管理要求**：
> 1. 点检表每班一份，纸质保存 1 年，同步录入 MES 电子点检模块；
> 2. 异常项必须当班闭环：现场处理不了的，30 分钟内提交 MES 工单，紧急异常（冒烟、焦味、异响剧烈、跳闸）立即电话上报当班班长与设备工程师；
> 3. 连续三天出现同一"观察项"，自动升级为异常，必须查明原因；
> 4. 点检数据每月汇总，用于修订点检阈值与保养周期（经验反馈闭环）。
